# International mechanism benchmarks (as implemented, July 2026)

Maintained by the Institutional Economics Agent. Parameters feed the parameter ledger; claims carry evidence IDs.

| Jurisdiction | Instrument | Mechanism type | Key parameters | Status | Evidence |
|---|---|---|---|---|---|
| Texas (ERCOT) | SB6; PUCT draft 16 TAC §25.194 | Reservation fee + maturity test + anti-duplication + mandatory curtailability | USD 50,000/MW non-refundable; site control 5 yrs beyond contracted peak date; duplicate-request disclosure (1 yr delay / 20 per cent demand / POI change materiality); kill switch for post-2025 loads | Draft rule (comments closed Apr 2026) | CLM-0021 |
| Texas (ERCOT) | Batch Zero | Clustered batch study + maturity gate + curtailable pathway | 75 MW threshold; affiliate attestation; inclusion notices Aug 2026; transmission plan fall 2027; queue context 438 GW, ~90 per cent DCs | Approved 18 Jun 2026 | CLM-0022 |
| US federal | FERC s206 show cause orders | Forced tariff reform, six RTOs | 60-day responses (~17 Aug 2026); five reform categories incl. flexible-load transmission services | Issued 18 Jun 2026 | CLM-0020 |
| Great Britain | TMO4+ First Ready First Connected | Readiness gate (Gate 2) | Land rights + validated planning; demand deemed needed (readiness test only); protected status transitional rules | Ofgem approved 2025 | CLM-0023 |
| Ireland | CRU/2025/236 | Matched-capacity obligation + additionality + locational assessment + transparency | Dispatchable gen/storage = MIC, wholesale participation; 80 per cent additional RoI renewables, 6-yr glide; 1 MVA threshold; constrained/unconstrained assessment; SO capacity publication | In force 12 Dec 2025 | CLM-0024 |
| Australia (Cth) | DISR Expectations | Administrative alignment screen (soft) | Five expectations; enforcement via Commonwealth regulatory prioritisation | Released 23 Mar 2026 | CLM-0018 |
| Australia (ECMC/AEMC) | Data centre energy obligation (AEMC advice; ECMC agreed to progress 28 Jul 2026) | Additionality + firming obligation (Irish-style), staged by size | REGO surrender from new additional generators; new firm capacity backing; demand flexibility; efficient location | Regulatory development agreed by ministers; not yet a rule | Watch bulletin 2026-07-29; extract primary in Phase 1 |
| Australia (NSW) | Ministerial REZ-style powers over large-load grid access | State-level access control / allocation instrument | Powers reported mid-2026; Transgrid reports >8 GW prospective DC load in advanced discussions | Enacted (confirm instrument) | Watch bulletin 2026-07-29 |
| Australia (NEM) | AEMC access standards Package 2 | Technical security standards (NOT allocation) | Ride-through; 5 to 30 MW threshold; 3-tier distribution classification | Final determination due 29 Oct 2026 | CLM-0006 to CLM-0010, CLM-0015 |

## Analytical note

Australia has technical standards and a soft screen, but no **implemented** allocation or pricing mechanism for scarce connection capacity. That gap is the paper's institutional hook, with one qualification (CLM-0030, verified): the AEMC has declared a four-plank large-load agenda (new loads fund their own connections; flexible demand and firming; better connection processes; operational visibility). The framing is therefore "declared direction, no implemented mechanism", not "nothing is happening", and the watch monitors whether any plank hardens into a rule change. The Texas fee, GB gate, and Irish obligation are three distinct answers to the same screening problem; the model's mechanism set maps onto them (plan v2.0 section 5, Phase 4).
